# SNMP Architecture — Datacenter Network Simulator

**Version:** 1.0 · **Last updated:** 2026-06-17

This document catalogs the SNMP plane of the simulator: which simulated device
classes run an SNMP agent, what metrics each one exposes, and the exact OIDs
served. It complements [`PROTOCOL_ARCHITECTURE.md`](PROTOCOL_ARCHITECTURE.md)
(which covers *which protocol runs where* across SNMP / gNMI / sFlow / Redfish /
BACnet); this file drills into the SNMP layer alone.

All OIDs below are generated by `core/snmprec_generator.py` into
`datasets/snmp/<ip>.snmprec` files and served by the `snmpsim` subprocess
(`simulator/snmpsim_controller.py`), one UDP/161 listener bound per IP.
Dynamic OIDs are re-patched every StateStore tick (`patch_metrics`) so polled
values move with the live simulation.

---

## 1. How SNMP is served

| Concern | Detail |
|---|---|
| Protocol version | SNMPv2c (community-based) |
| Port | UDP **161** (queries) · **1161** for the SET agent (`core/snmp_set_agent.py`) |
| Community string | **equals the device IP** — poll `10.0.1.5` with community `10.0.1.5` |
| Dataset format | `OID|TYPE_CODE|VALUE` per line (snmprec) |
| Runtime | `snmpsim` subprocess, one listener bound per IP |
| Live updates | `SNMPRecGenerator.patch_metrics()` rewrites dynamic OIDs each tick; LLDP/CDP/MAC/STP patched separately and only on topology change |

**snmprec type codes** (from the generator header):

| Code | SNMP type | Code | SNMP type |
|---|---|---|---|
| `2`  | Integer32 | `44` | Counter64 |
| `4`  | OctetString (UTF-8) | `64` | IPAddress |
| `4x` | OctetString (hex) | `65` | Counter32 (enterprise use) |
| `6`  | OID | `66` | Gauge32 |
| `41` | Counter32 | `67` | TimeTicks |
| `42` | Gauge32 | `70` | Counter64 |

---

## 2. Supported SNMP operations (methods)

The simulator runs **two SNMP listeners** with different operation sets, plus an
outbound notification path:

| Operation | Port 161 (`snmpsim`, read plane) | Port 1161 (`SnmpSetAgent`, mgmt plane) | Notes |
|---|---|---|---|
| **GET** (poll) | ✔ | ✔ | single-OID read |
| **GETNEXT** | ✔ | ✔ | lexicographic next — basis of WALK |
| **GETBULK** | ✔ | ✘ | bulk read; only the snmpsim agent |
| **WALK / BULKWALK** | ✔ | ✔ (via GETNEXT) | subtree traversal |
| **SET** (write) | ✘ | ✔ | snmpsim datasets are read-only; writes go to 1161 |
| **TRAP / NOTIFY** | outbound only | — | SNMPv2c traps pushed by `core/trap_engine.py` (see §9) |

Both listeners use the same convention: **community string = device IP**.

### 2.1 Read / poll plane — `snmpsim`, UDP 161

Serves every metric OID in this document (sections 4–8). Read-only: `GET`,
`GETNEXT`, `GETBULK`, and therefore `snmpwalk` / `snmpbulkwalk`. There is **no
SET** here — the `.snmprec` datasets are static files mutated only internally by
the StateStore tick.

```bash
# Poll one OID (sysDescr)
snmpget    -v2c -c 10.50.0.4 <agent>:161 1.3.6.1.2.1.1.1.0
# Walk the whole interface table
snmpwalk   -v2c -c 10.50.0.4 <agent>:161 1.3.6.1.2.1.2.2.1
# Bulk-walk the full tree
snmpbulkwalk -v2c -c 10.50.0.4 <agent>:161 1.3.6.1
```

### 2.2 Management / write plane — `SnmpSetAgent`, UDP 1161

A separate hand-rolled agent (`core/snmp_set_agent.py`) implementing `GET`,
`GETNEXT`, `SET` (PDU tags 0 / 1 / 3). No root/admin needed (high port). It does
**not** serve device metrics — only **read/write configuration** for a DCIM
under test. Three writable OID groups:

| OID group | Base | Type | What it sets |
|---|---|---|---|
| **Rule thresholds** | `1.3.6.1.4.1.99999.3.x` | Integer | Per-device alert thresholds — HighCPU `.1.0`, HighCPUSustained `.2.0`, CPUNormal `.3.0`, HighMemory `.4.0`, HighTemperature `.6.0`, RackFailure min `.9.0`, sensor temp/humidity/dewpoint/airflow `.10–.21` (airflow ×10) |
| **System identity** | `1.3.6.1.2.1.1.4/5/6.0` | OctetString | sysContact, sysName, sysLocation |
| **Asset / location** | `1.3.6.1.4.1.99999.4.x` | Str/Int | country, datacenter city, datacenter, floor, room, rack row/num/unit, model, power draw W |

```bash
# Read the HighCPU threshold for device 10.50.0.4
snmpget -v2c -c 10.50.0.4 <agent>:1161 1.3.6.1.4.1.99999.3.1.0
# Set the HighCPU threshold to 85 %
snmpset -v2c -c 10.50.0.4 <agent>:1161 1.3.6.1.4.1.99999.3.1.0 i 85
# Walk every management OID
snmpwalk -v2c -c 10.50.0.4 <agent>:1161 1.3.6.1.4.1.99999.3
```

A threshold not explicitly set falls back to the global rule default. A
successful threshold SET re-arms the rule engine for that device; identity/asset
SETs mutate the live `Device` object.

> **OID-space note:** enterprise branches `.3` and `.4` carry *different*
> meanings on the two ports. On **161** `.3.x` = generator status / `.4.x` = UPS
> status (read metrics). On **1161** `.3.x` = rule thresholds / `.4.x` = asset
> data (writable config). They never collide because they live on separate
> listeners.

### 2.3 Test tooling

`testscripts/test_snmp.py <ip> [flags]` exercises the read plane (GET + WALK)
with type-aware section flags: `--full` (auto-detect), `--bmc`, `--switch`,
`--router`, `--ups`, `--pdu`, `--sensor`, `--interfaces`, `--agent <host>`,
`--port`, `--community`. `testscripts/test_snmp_set.py` exercises the 1161 SET
path; `testscripts/test_snmp_mgmt.py` walks the management tree.

---

## 3. Which devices run SNMP

Addressing follows two rules in `SNMPRecGenerator`:

- **`snmp_address()`** — switches/routers/firewalls/LBs/OOB/power/sensor gear
  answer on the **OOB mgmt IP** (`mgmt_ip`) when present, else `ip_address`.
  Servers answer their **OS agent** on the **production IP**.
- **`bmc_address()`** — a server with an OOB connection *also* exposes a second
  **BMC SNMP agent** on the **mgmt IP** (same address Redfish binds).

| Device type | SNMP agent? | Bind IP | MIB families served |
|---|---|---|---|
| Router | ✔ | mgmt IP | System, IF-MIB, IP, LLDP/CDP, BGP4-MIB, (Cisco perf/env) |
| Switch | ✔ | mgmt IP | System, IF-MIB, IP, LLDP/CDP, BRIDGE-MIB (MAC/STP), (Cisco) |
| Firewall | ✔ | mgmt IP | System, IF-MIB, IP, LLDP, BGP4-MIB, (Cisco) |
| Load balancer | ✔ | mgmt IP | System, IF-MIB, IP, LLDP, (Cisco) |
| OOB switch | ✔ | mgmt IP | System, IF-MIB, IP, LLDP (mgmt-port neighbors) |
| **Server (OS agent)** | ✔ | **prod IP** | System, IF-MIB, IP, HOST-RESOURCES, UCD-SNMP, ENTITY-SENSOR |
| **Server (BMC agent)** | ✔ | **mgmt IP** | System + enterprise `.26` (power state, temps, fans, PSUs) |
| Environmental sensor | ✔ | mgmt IP | Vendor sensor MIB (Raritan / Vertiv Geist / APC NetBotz) |
| UPS | ✔ | mgmt IP | UPS-MIB (RFC 1628) + enterprise `.4` |
| PDU / Floor PDU | ✔ | mgmt IP | Enterprise `.5` + per-outlet table `.5.20.1` |
| Generator | ✔ | mgmt IP | Enterprise `.7` |
| CRAH | ✔ | mgmt IP | Enterprise `.24` (ships native comm card) |
| CDU | ✔ | mgmt IP | Enterprise `.25` (ships native comm card) |
| **RPP** | ✘ | — | Passive breaker panel — no agent |
| **Chiller / Pump / Cooling tower / Valve** | ✘ | — | BACnet/Modbus-native; no SNMP card (telemetry reaches IT via BMS) |

> Devices with no `mgmt_ip` in a topology that *has* an OOB layer are skipped
> entirely (no management path → unreachable via SNMP). Servers are the
> exception — they always get an OS-agent dataset on the production IP.

---

## 4. Standard MIBs (served by every SNMP device)

### 4.1 System group — `SNMPv2-MIB` / `RFC1213` (`1.3.6.1.2.1.1`)

| OID | Name | Type | Value |
|---|---|---|---|
| `.1.0` | sysDescr | OctetString | `device.sys_descr` |
| `.2.0` | sysObjectID | OID | `device.sys_oid` (vendor sysOID) |
| `.3.0` | sysUpTime | TimeTicks | live uptime (centiseconds) |
| `.4.0` | sysContact | OctetString | contact / `admin@<name>` |
| `.5.0` | sysName | OctetString | device name |
| `.6.0` | sysLocation | OctetString | `device.sys_location` |
| `.7.0` | sysServices | Integer | `72` |
| `.8.0` | hrSystemUptime | TimeTicks | live uptime |
| `.9.1.2.1 / .3.1 / .4.1` | sysORTable (entry 1) | OID/Str/TimeTicks | capability row |

### 4.2 Interfaces — `IF-MIB` (`1.3.6.1.2.1.2.2.1`, one row per interface index `i`)

| OID | Name | Type | Notes |
|---|---|---|---|
| `.1.i` | ifIndex | Integer | |
| `.2.i` | ifDescr | OctetString | vendor iface name |
| `.3.i` | ifType | Integer | `6` (ethernetCsmacd) |
| `.4.i` | ifMtu | Integer | `1500` |
| `.5.i` | ifSpeed | Gauge32 | capped at 4294967295 (RFC 2863) |
| `.6.i` | ifPhysAddress | OctetString hex | MAC |
| `.7.i` | ifAdminStatus | Integer | `1` = up |
| `.8.i` | **ifOperStatus** | Integer | `1` up / `2` down — *live*, follows link state |
| `.9.i` | ifLastChange | TimeTicks | |
| `.10.i` | **ifInOctets** | Counter32 | *live* |
| `.11.i` | ifInUcastPkts | Counter32 | *live* |
| `.13.i` | ifInDiscards | Counter32 | *live* |
| `.14.i` | ifInErrors | Counter32 | *live* |
| `.16.i` | **ifOutOctets** | Counter32 | *live* |
| `.17.i` | ifOutUcastPkts | Counter32 | *live* |
| `.19.i` | ifOutDiscards | Counter32 | *live* |
| `.20.i` | ifOutErrors | Counter32 | *live* |
| `.21.i` | ifOutQLen | Gauge32 | |

**ifXTable** (`1.3.6.1.2.1.31.1.1.1`): `.1.i` ifName, `.6.i` ifHCInOctets
(Counter64, *live*), `.10.i` ifHCOutOctets (Counter64, *live*), `.15.i`
ifHighSpeed (Mbps), `.18.i` ifAlias.

### 4.3 IP group (`1.3.6.1.2.1.4`)

`.1.0` ipForwarding · `.2.0` ipDefaultTTL (`64`) · `.3.0` ipInReceives · `.7.0`
ipInDelivers · `.10.0` ipOutRequests. **ipAddrTable** (`.20.1`): ipAdEntAddr,
ipAdEntIfIndex, ipAdEntNetMask (`255.255.255.0`), bcast, reasmMaxSize.

### 4.4 SNMP stats (`1.3.6.1.2.1.11`)

`.1.0` snmpInPkts · `.2.0` snmpOutPkts · `.3.0` snmpInBadVersions · `.4.0`
snmpInBadCommunityNames · `.30.0` snmpEnableAuthenTraps.

### 4.5 Topology MIBs (switches/routers)

| MIB | Base OID | Served on |
|---|---|---|
| LLDP (`LLDP-MIB`) | `1.0.8802.1.1.2.1` | routers, switches, FW, LB, OOB switch |
| CDP (`CISCO-CDP-MIB`) | Cisco enterprise | Cisco network devices only |
| BRIDGE-MIB MAC / dot1d | per `mac_table_generator` | switches (MAC + STP) |
| BGP4-MIB bgpPeerTable | `1.3.6.1.2.1.15.3.1` | routers + firewalls — *live* peer state |

BGP peer rows are rewritten every tick from live sessions: `.2.peer`
bgpPeerState (`6`=established, `1`=idle, `3`=active…), `.3.peer` adminStatus,
`.7.peer` peer remote addr.

---

## 5. Server metrics

A server runs **two disjoint SNMP agents**.

### 5.1 OS agent (production IP)

**HOST-RESOURCES-MIB** (`1.3.6.1.2.1.25`)
- hrStorage (`.2.1`): entry 1 = Physical Memory (size/used in KB, *live*),
  entry 2 = Disk `/` (4 KB units, *live*).
- hrSWInstalled (`.6.3.1`): OS name/version row.
- hrProcessorLoad (`.3.3.1.2.i`): per-CPU load %.

**UCD-SNMP-MIB** (`1.3.6.1.4.1.2021`) — typical Linux net-snmp
| OID | Metric | Live |
|---|---|---|
| `.11.1.0` | ssCpuUser % | ✔ |
| `.11.2.0` | ssCpuSystem % | ✔ |
| `.11.4.0` | ssCpuIdle % | ✔ |
| `.4.5.0` | memTotalReal KB | ✔ |
| `.4.6.0` | memAvailReal KB | ✔ |
| `.4.11.0` | memCached KB | ✔ |
| `.9.1.5.1` | dskPercent % | ✔ |
| `.9.1.6.1` | dskTotal KB | ✔ |
| `.9.1.7.1` | dskAvail KB | ✔ |

**ENTITY-SENSOR-MIB** (`1.3.6.1.2.1.99.1.1.1.4`): `.1` inlet/chassis temp,
`.2` CPU die temp (both ×10 °C, *live*).

### 5.2 BMC agent (mgmt IP) — enterprise base `1.3.6.1.4.1.99999.26`

Runs on standby power; **answers even while the chassis is Off**. BMC uptime is
independent of host uptime.

| OID | Metric | Type | Notes |
|---|---|---|---|
| `.1.1.0` | chassis power state | Integer | `1`=On `2`=Off |
| `.2.1.0` | inlet temp ×10 °C | Integer | |
| `.2.2.0` | CPU temp ×10 °C | Integer | |
| `.3.1.i` | fan RPM (×4 fans) | Gauge32 | `0` while Off |
| `.4.1.i` | PSU status (×2) | Integer | `1`=ok |
| `.4.2.i` | PSU output watts (×2) | Gauge32 | chassis load split |
| `.5.1.0` | total power draw W | Gauge32 | `0` while Off |
| `.6.1.0 / .6.2.0` | model / vendor | OctetString | |

---

## 6. Power & cooling enterprise MIBs

### 6.0 Vendor PENs vs. the placeholder tree

`1.3.6.1.4.1.99999` is **not** a registered PEN. Where a vendor's MIB has been
verified, devices now publish and trap on that vendor's real IANA PEN instead —
see `core/vendor_oids.py`, which is the single registry for both:

| Vendor | PEN | Used for |
|---|---|---|
| APC by Schneider Electric | 318 | rack/floor PDU + RPP: `rPDU2` tables, `rPDU*` traps |
| Raritan (and Server Technology) | 13742 | rack PDU: `pdu2` measurement tables, `*SensorStateChange` traps |
| Vertiv (Liebert) | 476 | UPS, CRAH, Liebert probes: `lgpEvent*` notifications |
| Cisco Systems | 9 | CPU (`cpmCPU*`), environment (`ciscoEnvMon*`) |
| Dell Technologies | 674 | iDRAC alerts `674.10892.5.3.2.x` |
| HPE | 232 | Insight `cpqHeThermal*` traps |
| Lenovo | 19046 | XCC `lenovoSpTrap*` |
| Supermicro / IBM | 3183 | IPMI Platform Event Traps (PET) |
| Eaton | 534 | ePDU notifications |
| F5 Networks | 3375 | BIG-IP chassis/CPU temperature traps |

A trap's OID therefore depends on the **sending device's vendor**: the same
over-current is `rPDUOverload` (318.0.276) from an APC unit and
`overCurrentProtectorSensorStateChange` (13742.6.0.65) from a Raritan one.
Varbinds follow the vendor's MIB too, since a vendor OID carrying simulator
varbinds is still undecodable.

**What deliberately stays on `99999`** — chillers, cooling towers, pumps,
valves, gensets, ATS/switchgear/MCC/MPP (BACnet or Modbus in production, no SNMP
agent at all), Palo Alto and Dell-switch notifications (PEN known, leaves not
verified), and the simulator's own SET/asset control tree at `99999.3/.4`.
Inventing a leaf under a real PEN would be worse than an obviously synthetic
one: an NMS with the genuine MIB loaded would mis-resolve it rather than simply
not knowing it.

### 6.0.1 Project placeholder subtree

The remaining project enterprise subtree is **`1.3.6.1.4.1.99999`**. Status
branches:

| Branch | Owner |
|---|---|
| `.1.x` | general device traps (CPU/mem/temp/…) |
| `.2.x` | UPS traps · `.3.x` generator traps · `.6.x` PDU traps |
| `.4.x` | UPS pollable status · `.5.x` PDU pollable status · `.7.x` generator status |
| `.20–.25` | chiller / pump / cooling tower / valve / CRAH / CDU plant points |
| `.26` | server BMC |

### 6.1 UPS — `UPS-MIB` (`1.3.6.1.2.1.33.1`) + enterprise `.4`

| OID | Metric | Live |
|---|---|---|
| `33.1.2.3.0` | upsBatteryStatus (`2`=normal `3`=low `4`=depleted) | ✔ |
| `33.1.2.4.0` | minutes remaining | ✔ |
| `33.1.2.5.0` | charge remaining % | ✔ |
| `33.1.2.6.0` | battery voltage ×10 V | ✔ |
| `33.1.3.3.1.2.1` | input frequency ×10 Hz | ✔ |
| `33.1.3.3.1.3.1` | input voltage V | ✔ |
| `33.1.3.3.1.4/5.1` | input current ×10 A / true power W | ✔ |
| `33.1.4.1.0` | upsOutputSource (`3`=normal `5`=battery) | ✔ |
| `33.1.4.4.1.2–6.1` | output V / current ×10 A / power W / %load | ✔ |
| `99999.4.1–.5.0` | fan / charger / rectifier / phase / battery status (enterprise) | ✔ |
| `99999.4.6.0` | operating mode (`1`=online `2`=battery `3`=bypass) | ✔ |
| `99999.4.7.0` | bypass status | ✔ |
| `99999.4.8.0` | battery health % | ✔ |
| `99999.4.9.0` | apparent power VA | ✔ |
| `99999.4.10.0` | energy out kWh ×10 | ✔ |

### 6.2 PDU / Floor PDU

**APC units (PEN 318)** publish PowerNet `rPDU2` objects, indexed `.1`:

| OID | Metric |
|---|---|
| `318.1.1.26.4.3.1.5.1` | `rPDU2DeviceStatusPower` — kW ×100 |
| `318.1.1.26.4.3.1.4.1` | `rPDU2DeviceStatusLoadState` — lowLoad(1)/normal(2)/nearOverload(3)/overload(4) |
| `318.1.1.26.4.3.1.17.1` | `rPDU2DeviceStatusPowerFactor` ×100 |
| `318.1.1.26.4.3.1.9.1` | `rPDU2DeviceStatusEnergy` — kWh ×10 |
| `318.1.1.26.6.3.1.5/.6.1` | phase current ×10 A / voltage V |
| `318.1.1.26.8.3.1.4/.5.1` | bank load state (a trip reads as `overload`) / bank current ×10 A |
| `318.1.1.26.9.2.3.1.5.1` | outlet switched state — on(1)/off(2) |
| `318.1.1.26.10.2.2.1.8/.10.1` | probe temp °C ×10 / relative humidity % |

**Raritan units (PEN 13742)** publish PDU2-MIB measurements, indexed
`[pduId][inletId][sensorType]`, each with its `…DecimalDigits` scaling row:

| OID | Metric |
|---|---|
| `13742.6.5.2.3.1.4.1.1.{1,4,5,6,7,8,23}` | inlet current mA / voltage mV / W / VA / PF ×100 / Wh / Hz ×10 |
| `13742.6.5.2.3.1.3.1.1.{type}` | inlet sensor state (`normal(4)`, `aboveUpperWarning(5)`, `aboveUpperCritical(6)`) |
| `13742.6.3.3.4.1.7.1.1.{type}` | `inletSensorDecimalDigits` — required to scale the reading |
| `13742.6.5.4.3.1.{3,4}.1.1.{type}` | outlet state / value |
| `13742.6.5.3.3.1.3.1.1.15` | over-current protector state — `open(0)` when tripped |
| `13742.6.5.5.3.1.4.1.{1,2}` | DPX2 probe temp ×10 / humidity ×10 |

Only PDU vendors with **no** verified MIB fall back to the placeholder tree
below — with the current fleet (APC + Raritan) nothing does.

#### 6.2.1 Placeholder PDU tree — enterprise `1.3.6.1.4.1.99999.5`

| OID | Metric | OID | Metric |
|---|---|---|---|
| `.1.0` | load % | `.10.0` | ground fault (`1`=no) |
| `.2.0` | voltage V | `.11.0` | real power W |
| `.3.0` | power factor ×100 | `.12.0` | apparent power VA |
| `.4.0` | phase imbalance % | `.13.0` | energy kWh ×10 |
| `.5.0` | outlet status (`1`=on) | `.14.0` | frequency ×10 Hz |
| `.6.0` | breaker status (`1`=ok) | `.15.0` | temperature ×10 °C |
| `.7.0` | outlet failure (`1`=ok) | `.16.0` | humidity ×10 % |
| `.8.0` | smoke detected (`1`=no) | `.17.0` | outlet power W |
| `.9.0` | outlet current ×10 A | | |

All `.1`–`.17` are **live**. **Per-outlet table** `1.3.6.1.4.1.99999.5.20.1`,
one row per downstream power-connected device: `.1.N` index, `.2.N` name,
`.3.N` status (`1`=on `2`=off, *live*), `.4.N` current ×10 A, `.5.N` power W.

### 6.3 Generator — enterprise `1.3.6.1.4.1.99999.7`

`.1.0` fuel % · `.2.0` run hours · `.3.0` status (`1`=standby `2`=running
`3`=fault) · `.4.0` output load % · `.5.0` output kW · `.6–.8.0` phase A/B/C
voltage ×10 V · `.9.0` frequency ×10 Hz · `.10.0` coolant temp ok · `.11.0` oil
pressure ok · `.12.0` battery status · `.13.0` start attempts.

### 6.4 CRAH — enterprise `1.3.6.1.4.1.99999.24`

Supply/return air temp ×10 °C (`.1/.2`), setpoint (`.3`), fan speed % (`.4`),
CHW valve % (`.5`), cooling capacity % (`.6`), supply humidity (`.7`), airflow %
(`.8`), fan power kW (`.9`), run hours (`.10`), unit status (`.11`), alarms
high-temp / airflow-loss / filter-dirty (`.12–.14`). Live values patched from
the shared BACnet plant engine.

### 6.5 CDU (direct-to-chip) — enterprise `1.3.6.1.4.1.99999.25`

TCS supply/return temp ×10 °C (`.1/.2`), setpoint (`.3`), TCS flow ×10 L/s
(`.4`), facility-CHW valve/flow (`.5/.6`), chip heat load kW (`.7`), pump power
kW ×10 (`.8`), pump speed % (`.9`), approach temp (`.10`), filter ΔP (`.11`),
run hours (`.12`), unit status (`.13`), alarms leak / high-supply-temp /
pump-fault / low-flow (`.14–.17`), TCS loop pressure (`.18`).

> Chiller (`.20`), pump (`.21`), cooling tower (`.22`), valve (`.23`) OID
> layouts exist in code (`_PLANT_OID_PATCH`, `_chiller_entries`, …) for
> reference, but these device types carry **no SNMP agent** — their points are
> served over BACnet only.

---

## 7. Cisco network-device MIBs (Cisco vendor only)

| MIB | Base OID | Metrics |
|---|---|---|
| CISCO-ENVMON-MIB | `1.3.6.1.4.1.9.9.13.1.3.1` | temp status table: `.3.i` value °C (Gauge32, *live*), `.6.i` state (`1`=normal `2`=warning). Index 1=Inlet, 2=CPU |
| CISCO-PROCESS-MIB | `1.3.6.1.4.1.9.9.109.1.1.1.1` | `.7.1` CPU 1-min %, `.8.1` CPU 5-min % (*live*) |
| CISCO-MEMORY-POOL-MIB | `1.3.6.1.4.1.9.9.48.1.1.1` | `.5.1` used MB, `.6.1` free MB (*live*) |

---

## 8. Environmental sensor MIBs (vendor-specific)

| Vendor | MIB base | Layout |
|---|---|---|
| **Raritan** | `1.3.6.1.4.1.13742.6.5.5.3.1` | PX2/DPX2 external sensor table. T1H1: slot1 temp, slot2 humidity. T3H1: inlet/mid/exhaust temp + humidity. CC2: slot1 water-detection (`0`=dry `1`=wet), slot2 temp |
| **Vertiv** | `1.3.6.1.4.1.21239.5.1` | Geist GTHD probe tables: `.4` temp, `.5` humidity, `.6` dewpoint (each `.1.4.1` = value ×10) |
| **APC** | `1.3.6.1.4.1.318.1.1.10.4.2.2.1` | NetBotz value table: row1 temp `.10.1`, row2 humidity `.10.2`, row3 airflow `.10.3` |

All sensor values are **live**, scaled ×10 (except APC humidity, whole %).
Measured quantities: temperature, humidity, dewpoint, airflow, mid-rack /
exhaust temp, water detection — per model.

---

## 9. SNMP traps (`core/trap_definitions.py`)

Traps are SNMPv2c notifications sent by `core/trap_engine.py`, driven by the
rule engine (`core/trap_rules.py`) plus direct BMC platform events. Standard
trap OIDs use `1.3.6.1.6.3.1.1.5.x`.

Enterprise traps are **vendor-resolved at send time** by
`core.vendor_oids.trap_oid()` (§6.0): the OIDs listed below are the simulator's
internal identity for each trap, and a device whose vendor has a verified MIB
sends that vendor's OID and varbinds instead. Rule-driven traps go through the
same resolver — `core/trap_rules.py` still names the internal OID, and the
engine rewrites it per device.

Every trap also carries a real `sysUpTime.0` (varbind 1) taken from the
device's agent uptime; it used to be a constant 0, which reads to a receiver as
"the agent just restarted" on every event.

### 9.1 Standard / protocol traps

| OID | Trap | Severity |
|---|---|---|
| `1.3.6.1.6.3.1.1.5.1` | coldStart | informational |
| `1.3.6.1.6.3.1.1.5.2` | warmStart | informational |
| `1.3.6.1.6.3.1.1.5.3` | linkDown | major |
| `1.3.6.1.6.3.1.1.5.4` | linkUp | informational |
| `1.3.6.1.6.3.1.1.5.5` | authenticationFailure | major |
| `1.3.6.1.2.1.15.0.2` | bgpSessionDown | critical |
| `1.3.6.1.2.1.33.2.0.1` | upsOnBattery | critical |
| `1.3.6.1.2.1.33.2.0.2` | upsLowBattery | critical |

### 9.2 General device traps — `1.3.6.1.4.1.99999.1.x`

`.1` cpuHighUsage · `.2` memoryHighUsage · `.3` temperatureAlert · `.4`
linkFlap · `.5` rackFailure · `.6` humidityAlert · `.7` dewPointAlert · `.8`
airflowAlert · `.9–.12` sensor mid/exhaust temp high/normal.

### 9.3 UPS traps — `.2.1–.2.17`

batteryNormal, utilityPowerRestored, outputOverload, outputNormal, fanFailure,
batteryFailure, batteryDisconnected, chargerFailure, inputVoltageHigh/Low,
frequencyOutOfRange, rectifierFailure, phaseFailure, batteryLowHealth,
batteryHealthRestored, bypassActive, bypassCleared.

### 9.4 Generator traps — `.3.1–.3.7`

generatorRunning, generatorStopped, generatorLowFuel, generatorLowCoolant,
generatorBatteryFailure, generatorTransferSwitch, generatorOvercrank.

### 9.5 PDU traps — `.6.1–.6.19`

outletOn/Off, breakerTripped, loadHigh/Critical, voltageHigh/Low,
phaseImbalance, powerFactorLow, outletFailure, smokeDetected,
outletCurrentHigh, groundFault, pduFrequencyFault/Normal, pduTempHigh/Normal,
pduHumidityHigh/Normal.

### 9.6 Server BMC platform events — `.26.0.1 / .26.0.2`

`serverPowerOff` (major) / `serverPowerOn` (informational) — emitted by the BMC
on the mgmt IP, fire even while the chassis is powered off.

Per-device-type trap applicability is defined by `APPLICABLE_TRAPS` (and
`_SENSOR_MODEL_TRAPS` for sensors); switches gain `bgpSessionDown` only when the
model is in `_BGP_CAPABLE_SWITCH_MODELS`.

---

## 10. Source map

| Concern | File |
|---|---|
| OID generation (all static + live OIDs) | `core/snmprec_generator.py` |
| LLDP / CDP entries | `core/lldp_generator.py` |
| MAC table / STP | `core/mac_table_generator.py` |
| Trap OIDs, severity, applicability | `core/trap_definitions.py` |
| Trap dispatch (SNMPv2c) | `core/trap_engine.py` + `core/trap_rules.py` |
| Live values feeding dynamic OIDs | `core/device_state_store.py` |
| snmpsim process lifecycle | `simulator/snmpsim_controller.py` |
| SET agent (UDP 1161) | `core/snmp_set_agent.py` |
| Test tooling | `testscripts/test_snmp.py <ip> [--full|--bmc|--switch|…]` |